---
title: "Different Problems and Troubleshooting of Marine Refrigeration System on Ship"
description: "Read about Different Problems and Troubleshooting of Marine Refrigeration System on Ship on Bright Mariner."
date: 2023-07-27T19:56:00.000Z
tags: ["Common Problems Found in Ship’s Refrigeration System","Troubleshooting","Troubleshooting and Repair of Marine Refrigeration Systems","Troubleshooting of Marine Refrigeration System on Ship"]
categories: ["Marine Engineering","Marine Refrigeration, Air Conditioning and Ventilation"]
image: "/wp-content/uploads/2021/05/Marine-Refrigeration-plant.jpeg"
---

<p>As a Marine Engineer, you may face many problems onboard a ship. The refrigeration system can also get into some trouble from time to time. Some of these problems are common but require immediate attention.</p>



<p>Here are some of the major problems and their troubleshoot in the ship’s refrigeration plant:</p>



<h2 class="wp-block-heading" id="undercharging-of-refrigeration-system">Undercharging of Refrigeration System</h2>



<p><strong>Indication:</strong></p>



<ul>
<li>The compressor is running hot and the performance of the compressor falls off due to high Superheat temperature at the suction side of the compressor.</li>



<li>The suction and discharge pressure of the compressor is low.</li>



<li>Large vapor bubbles in the liquid sight glass.</li>



<li>Low gauge readings in the condenser.</li>



<li>The ammeter reading for the compressor motor is lower than normal.</li>



<li>Rise in room temperature which is to be cooled.</li>



<li>The compressor is running for an extended period of time.</li>
</ul>



<p><strong>Causes:</strong></p>



<ul>
<li>Leakage of the refrigerant at the shaft seal, flange couplings, valve gland, etc.</li>



<li>The expansion valve may be blocked at the strainer.</li>



<li>Partial blockage of the refrigerant at the filter or drier or evaporator may cause undercharging.</li>
</ul>



<p><strong>Action:</strong></p>



<ul>
<li>Identify and rectify the leakage of refrigerant from the system.</li>



<li>Clean the filter and drier.</li>



<li>Charge the system with fresh refrigerant as required.</li>
</ul>



<h2 class="wp-block-heading" id="overcharge-of-refrigeration-system">Overcharge of Refrigeration System</h2>



<p><strong>Indication:</strong></p>



<ul>
<li>The liquid level in the condenser is too high (high condenser gauge reading). This will reduce the available condensing surface, with a corresponding increase in the saturation temperature and pressure.</li>



<li>The high-pressure switch of the refrigerant compressor activates and stops the compressor.</li>



<li>The suction and the discharge pressures are high.</li>
</ul>



<p><strong>Causes:</strong></p>



<ul>
<li>It may be due to the reason that excessive refrigerant has been charged in the system.</li>



<li>Air in the system may also cause overcharging indications.</li>



<li>It may also be due to the formation of ice on the regulator.</li>
</ul>



<p><strong>Action:</strong></p>



<ul>
<li>Remove the refrigerant from the system. This is done by connecting a cylinder to the liquid line charging valve, starting the compressor, and then operating the charging valve.</li>



<li>Purge the air from the system and maintain effective cooling.</li>



<li>Remove ice from the regulator by using any of the defrosting methods.</li>
</ul>



<h2 class="wp-block-heading" id="moisture-in-the-system">Moisture in the System</h2>



<p>This normally comes with the ingress of air in the system. Moisture may freeze at the expansion valve, giving some of the indications of undercharging. It will contribute to the corrosion in the system. It may cause lubrication problems and the breakdown of the lubricating oil in the refrigerant compressor.</p>



<p><strong>Action:</strong></p>



<ul>
<li>Renew silica gel in case of minor moisture.</li>



<li>collect refrigerant and remove all air and moisture by vacuum pump if the amount is huge.</li>
</ul>



<h2 class="wp-block-heading" id="air-in-the-system">Air in the System</h2>



<p><strong>Indication:</strong></p>



<ul>
<li>This may cause the refrigeration compressor to overheat, with a high discharge pressure and normal condensing temperature.</li>



<li>There are possibilities of small air bubbles in the liquid sight glass of the condenser.</li>



<li>Condensing pressure of the refrigerant in the condenser may be high.</li>



<li>If there is excessive air, it may reduce the cooling capacity of the system, making the compressor run for an extended period of time.</li>



<li>It may cause the gauge pointer of the condenser to jump indefinitely.</li>
</ul>



<p><strong>Causes:</strong></p>



<ul>
<li>During charging, air may enter the system.</li>



<li>If Freon-12 is used air may leaks into the suction line because the working pressure of the Freon-12 refrigerant is less than the atmospheric pressure.</li>
</ul>



<p><strong>Action:</strong></p>



<ul>
<li>Air in the system can be removed by collecting the system gas in the condenser, leaving the condenser cooling water on, and venting out the air from the top of the condenser because air will not be condensed in the condenser but remains on top of the condenser above the liquid refrigerant.</li>



<li>Connect the collecting cylinder to the purging line of the condenser, open the valve, and collect air in the cylinder.</li>



<li>After purging the air from the system don’t forget to shut the purging valve.</li>



<li>Check the level of the refrigerant in the system. If required, charge the system with fresh refrigerant.</li>



<li>Restart the compressor with all safety precautions.</li>
</ul>



<h2 class="wp-block-heading" id="oil-in-the-refrigeration-system">Oil in the Refrigeration System</h2>



<p><strong>Indication:</strong></p>



<ul>
<li>Temperature is not dropping in the cold rooms as normal, due to the fact that oil acts as insulation in the evaporator.</li>



<li>It may cause excessive frost on the suction line.</li>



<li>The refrigerant compressor runs for an extended period of time.</li>



<li>The lubricating oil level in the compressor will drop.</li>



<li>The refrigerant level will fall if the oil has caused the blockage.</li>
</ul>



<p><strong>Causes:</strong></p>



<ul>
<li>This may happen if the oil separator is not working properly.</li>



<li>Oil may carry over from the compressor and may not come back to the compressor due to blockage in the system.</li>



<li>Defective piston rings or worn-out liner of the compressor may cause the oil to carry over along with the refrigerant.</li>



<li>The compressor may take a high capacity current during starting.</li>
</ul>



<p><strong>Action:</strong></p>



<ul>
<li>Check the oil separator for proper functioning.</li>



<li>Check the drier for proper cleaning and if it requires cleaning clean it</li>



<li>The evaporator coil should be drained to remove any trace of oil.</li>



<li>If there is oil in the cooling coils, increase the condenser and evaporator temperature differentials and remove excess frost on the suction pipe.</li>



<li>Heat pipes with the blow torch.</li>
</ul>



<h2 class="wp-block-heading" id="flooding-of-refrigerant-in-the-system">Flooding of Refrigerant in the System</h2>



<p>This is seen as liquid getting back to the suction of the refrigerant compressor. It may be due to a faulty or incorrectly adjusted expansion valve and also due to solenoid valve leakage. It may also result from overcharging of the refrigeration system. Flooding may lead to an iced-up evaporator.</p>



<h2 class="wp-block-heading">Evaporator Coil Icing</h2>



<p><br>The icing of the evaporation coils may happen due to:</p>



<p><strong>Cause 1:</strong>Too low temperature setting<br><strong>Action:</strong> Increase the coil temperature by adjusting TEV or it’s sensor.</p>



<p><strong>Cause 2:</strong> The coil capacity is less<br><strong>Action:</strong> Install large capacity evaporator coils</p>



<p><strong>Cause 3:</strong> Defrost is not operational<br><strong>Action:</strong> Check if the defrost system is functioning at regular intervals.</p>



<h2 class="wp-block-heading">Compressor Start and Stops Frequently</h2>



<p>If while maintaining the correct temperature of the ship’s provision room or reefer cargo, the reefer compressor is frequently cutting in and out, then such a problem needs to be sorted out immediately. The most normal causes for such operation are:</p>



<p><strong>Cause</strong> <strong>1</strong>: Wrong Setting of Cutouts: It may be because the high pressure (HP) cutout is set too high or LP cutout is set too low<br><strong>Action</strong>: Check and change the setting to advisable limit</p>



<p><strong>Cause</strong> <strong>2</strong>: Differential Setting Span is Small: The low pressure (LP) cut out is provided with starting and stopping pressure setting. If the setting span is too small, it will lead to frequent cut-in and cut-out of the compressor<br><strong>Action</strong>: Change the setting and increase the span between starting and stopping compressor pressures.</p>



<p><strong>Cause 3</strong>: Defective Valves: If the compressor discharge valve is leaky or the line solenoid valve is not closing properly, this will<br>lead to variation in sensor pressure and result in frequent cut-in and cut-out of compressor<br><strong>Action</strong>: Replace all the defective valves</p>



<p><strong>Cause 4</strong>: Clogged Suction Filters: The compressor is provided with a filter in the suction line. If that is clogged, it will lead to<br>frequent LP cut out<br><strong>Action</strong>: clean the filter.</p>



<h2 class="wp-block-heading">Compressor Starts But Stops immediately. </h2>



<p>When the compressor in the reefer circuit starts and suddenly stops, it can be because of the following reasons:</p>



<p>Cause 1: Low pressure cut out gets activated<br>Action: Ensure that all the suction line valves are in open condition, the refrigeration is properly charged and the low pressure<br>cut out is not defective.</p>



<p>Cause 2: Defective oil pressure cut out<br>Action: Check for the proper functioning of the oil pressure cutout and replace the defective cutout.</p>



<p>Cause 3: Defrosting timer is getting activated frequently<br>Action: If the defrost timer is getting activated frequently, leading to cutout of compressor, check and repair defrost timer.</p>



<p>Cause 4: The lube oil level is below required level<br>Action: This can be because of leakage of lube oil from seal or carry over of oil. Rectify the leakage and refill the oil level.</p>



<p>Cause 5: Foaming of oil leading to reduced oil pressure<br>Action: Ensure no foaming takes place, renew the oil if required.</p>



<p>Cause: Motor overload cutouts are activating<br>Action: Ensure that electrical motor trips are working properly.</p>



<p></p>



<h2 class="wp-block-heading">Excessive icing up at Compressor suction:<br></h2>



<p><strong>Causes:</strong></p>



<ul>
<li>Abnormal operation of TEV.</li>



<li>Overcharge of the system.</li>



<li>Moisture in the system owing to dirty Dryer.</li>



<li>Defective Suction valve.</li>
</ul>



<p><strong>Indication:</strong></p>



<ol>
<li>Continuous running of Compressor.</li>



<li>Insufficient cooling effects.</li>



<li>Noisy operation.</li>



<li>High suction pressure.</li>



<li>Defective Discharge valve:<br>Indication:</li>



<li>Continuous running of Compressor.</li>



<li>Insufficient cooling effects.</li>



<li>Noisy operation.</li>



<li>High suction pressure during running.</li>



<li>Low discharge pressure during running.</li>



<li>Suction pressure rises faster after the Compressor is shut down.</li>



<li>Warm cylinder head.</li>
</ol>



<h2 class="wp-block-heading">Choked Expansion valve</h2>



<p><strong>Causes</strong>:<br>Due to dirt and freeze-up of water present in the system.<br><strong>Effects</strong>:</p>



<ul>
<li>Starved Evaporator</li>



<li>High Superheat temperature.</li>



<li>Rapid Condenser pressure rise can cause stopping of Compressor.</li>
</ul>



<p></p>



<ul>
<li><strong>Remedy</strong>:</li>



<li>Clean Expansion valve and filter</li>



<li>Renew Dehydrator.</li>
</ul>



<figure class="wp-block-table"><table><tbody><tr><td><strong>Defect</strong></td><td><strong>Cause</strong></td><td><strong>Remedy</strong></td></tr><tr><td rowspan="8"><strong>Compressor starting and stopping too frequently (short cycling)</strong></td><td>Gas getting trapped in the coil due to over frosting and hence sufficient gas unable to pass through return or suction line causing L.P. cut out.</td><td>Defrost the coil and collect the gas in the receiver. Once trapped gas is released and coil is defrosted, slowly receiver outlet can be opened and put compressor in use.</td></tr><tr><td>Refrigerant charge is low</td><td>Charge refrigerant</td></tr><tr><td>Air in the system can cause high discharge pressure and cut-off compressor&nbsp;on 'HP-cut out'.</td><td>Collect the gas in to receiver and purge out air in the system.</td></tr><tr><td>Expansion valve partly blocked</td><td>Clean filters</td></tr><tr><td>&nbsp;</td><td>&nbsp;</td></tr><tr><td>&nbsp;</td><td>&nbsp;</td></tr><tr><td>&nbsp;</td><td>&nbsp;</td></tr><tr><td>&nbsp;</td><td>&nbsp;</td></tr><tr><td rowspan="4"><strong>Compressor runs continuously</strong></td><td>Refrigerant charge low</td><td>Charge refrigerant</td></tr><tr><td>Discharge valves leaking severely.</td><td>Test the valves. If they leak, overhaul. Otherwise, replace the valves.</td></tr><tr><td>Everything alright. During cooling down, compressor works continuously.</td><td>None. Check all room temperatures and see that they are coming down. Once all temperatures are reached to set value, compressor should stop.</td></tr><tr><td>Cooling capacity too small for load.</td><td>Increase cooling capacity. Increase compressor speed. Check and remove any abnormal heat increments.</td></tr><tr><td rowspan="3"><strong>Condenser pressure too high</strong></td><td>Air or non-condensable gases in system. Too much refrigerant in system.</td><td>Purge receiver and condenser to remove air or non-condensable gases. Drain off excess refrigerant.&nbsp;</td></tr><tr><td>In sufficient cooling water or cooling water temperature too high</td><td>Supply more or colder cooling water to condenser.&nbsp;</td></tr><tr><td>Dirty condenser</td><td>Clean condenser</td></tr><tr><td rowspan="4"><strong>Condenser pressure too low</strong></td><td>Refrigerant charge is low</td><td>Charge refrigerant</td></tr><tr><td>Too high cooling water flow or too low cooling water temperature.</td><td>Reduce cooling water throughput.</td></tr><tr><td>Defective piston rings/liner</td><td>Overhaul piston/liner</td></tr><tr><td>Discharge valve malfunctioning</td><td>Overhaul discharge valve</td></tr><tr><td rowspan="3"><strong>Suction pressure too high</strong></td><td>Expansion valve open too much.</td><td>Adjust expansion valve setting. Check bulb attachment.</td></tr><tr><td>Compressor too small in relation to evaporator or load.</td><td>Increase speed if compressor is running at reduced speed.</td></tr><tr><td>Leaky suction &amp; discharge valves. Capacity regulator working.</td><td><a target="_blank" rel="noreferrer noopener"></a>Overhaul suction&amp; discharge valves. Change any worn parts. Check capacity regulator settings.</td></tr><tr><td rowspan="5"><strong>Suction pressure too low</strong></td><td>Refrigerant charge is low.</td><td>Charge refrigerant</td></tr><tr><td>Too much&nbsp;oil circulating in system.</td><td>Check oil level in compressor.&nbsp;</td></tr><tr><td>Clogged liquid line , expansion valve or dirt retainer.</td><td>Examine and clean the expansion valve and dirt retainer.&nbsp;</td></tr><tr><td>Compressor too large for cooler.</td><td>Reduce compressor cooling capacity e.g. by decreasing speed.&nbsp;</td></tr><tr><td>Faulty setting or function of capacity regulator.</td><td>Inspect and adjust the setting correctly.&nbsp;If required,&nbsp;overhaul the capacity regulator.</td></tr><tr><td rowspan="6"><strong>Discharge pipe temperature too high</strong></td><td>Refrigerant charge low</td><td>Charge refrigerant</td></tr><tr><td>Over load.</td><td>Reduce load.</td></tr><tr><td>In sufficient cooling water or cooling water temperature too high</td><td>Increase cooling water flow. Improve condenser efficiency.</td></tr><tr><td>Air in the system</td><td>Purge air</td></tr><tr><td>Dirty condenser</td><td>Clean condenser</td></tr><tr><td>Discharge valve malfunction</td><td><a target="_blank" rel="noreferrer noopener"></a>Overhaul discharge valves</td></tr><tr><td rowspan="3"><strong>Oil temperature too high</strong></td><td>Oil quality or properties lost due to prolong usage.</td><td>Renew oil. Use only maker's recommended oil.</td></tr><tr><td>Defective running gears like bearings, piston ...</td><td>Inspect all moving parts and renew if found defective.</td></tr><tr><td></td><td></td></tr><tr><td rowspan="2"><strong>Oil in the crankcase disappears</strong></td><td>Oil separator return valve malfunctioning</td><td>Overhaul oil separator return valve</td></tr><tr><td>Defective piston rings /liner</td><td>Overhaul piston &amp; liner</td></tr><tr><td rowspan="2"><strong>Oil in crankcase foams</strong></td><td>Liquid in suction line</td><td>Inspect/ clear TXV</td></tr><tr><td>Defective heating element in crankcase</td><td>Rectify heating element</td></tr><tr><td rowspan="3"><strong>Oil pressure too low</strong></td><td>Oil charge is less</td><td>Charge oil</td></tr><tr><td>Oil collected in oil separator not returning back to crankcase.</td><td>Clean oil separator and separator return line to crank case.</td></tr><tr><td>Worn out or defective bearings</td><td>Replace defective bearings</td></tr><tr><td rowspan="3"><strong>Low air circulation</strong></td><td>Air flow from chamber room fan is restricted due to fins blocked by frosting.</td><td>Stop the fan, defrost the coil and fins.</td></tr><tr><td>Defective fans</td><td>Identify and rectify the defect</td></tr><tr><td>Fan motor running in reverse direction due to fault</td><td>Reconnect the electrical connections properly</td></tr><tr><td rowspan="2"><strong>Compressor noisy</strong></td><td>Vibrations owing to poor bolting or weak foundations</td><td>Tighten the bolts and strengthen the foundation.</td></tr><tr><td>Too much oil in circulation, causing hammering. Liquid hammering owing to Freon liquid accompanying gas into compressor.</td><td>Check oil level. Expansion valve open too much. Adjust the same.</td></tr></tbody></table></figure>
